| PI_Point_ID | Equipment | Tag Name | Unit | Description |
|---|---|---|---|---|
| 1001 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL | % | Boiler Drum Level |
| 1002 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_LT01 | % | Boiler Drum Level Lt01 |
| 1003 | Boiler Drum (Steam Drum) | BOILER_DRUM_PRESSURE | bar | Boiler Drum Pressure |
| 1004 | Boiler Drum (Steam Drum) | BOILER_DRUM_TEMP | °C | Boiler Drum Temp |
| 1005 | Boiler Drum (Steam Drum) | BOILER_DRUM_STEAM_FLOW | t/h | Boiler Drum Steam Flow |
| 1006 | Boiler Drum (Steam Drum) | BOILER_DRUM_WATER_LEVEL_HIGH | State | Boiler Drum Water Level High |
| 1007 | Boiler Drum (Steam Drum) | BOILER_DRUM_WATER_LEVEL_LOW | State | Boiler Drum Water Level Low |
| 1008 | Boiler Drum (Steam Drum) | BOILER_DRUM_WATER_LEVEL_TRIP | State | Boiler Drum Water Level Trip |
| 1009 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_CONTROL_VALVE_POS | % | Boiler Drum Level Control Valve Pos |
| 1010 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_SETPOINT | % | Boiler Drum Level Setpoint |
| 1011 | Boiler Drum (Steam Drum) | BOILER_DRUM_STEAM_PRESSURE | bar | Boiler Drum Steam Pressure |
| 1012 | Boiler Drum (Steam Drum) | BOILER_DRUM_STEAM_TEMP | °C | Boiler Drum Steam Temp |
| 1013 | Boiler Drum (Steam Drum) | BOILER_DRUM_BLOWDOWN_FLOW | t/h | Boiler Drum Blowdown Flow |
| 1014 | Boiler Drum (Steam Drum) | BOILER_DRUM_BLOWDOWN_VALVE_POS | % | Boiler Drum Blowdown Valve Pos |
| 1015 | Boiler Drum (Steam Drum) | BOILER_DRUM_SAFETY_VALVE_STATUS | State | Boiler Drum Safety Valve Status |
| 1016 | Boiler Drum (Steam Drum) | BOILER_DRUM_SAFETY_VALVE_POS | % | Boiler Drum Safety Valve Pos |
| 1017 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_DEVIATION | % | Boiler Drum Level Deviation |
| 1018 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_RATE | %/s | Boiler Drum Level Rate |
| 1019 | Boiler Drum (Steam Drum) | BOILER_DRUM_WATER_TEMP | °C | Boiler Drum Water Temp |
| 1020 | Boiler Drum (Steam Drum) | BOILER_DRUM_WATER_FLOW | t/h | Boiler Drum Water Flow |
| 1021 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_SENSOR1 | % | Boiler Drum Level Sensor1 |
| 1022 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_SENSOR2 | % | Boiler Drum Level Sensor2 |
| 1023 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_SENSOR3 | % | Boiler Drum Level Sensor3 |
| 1024 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_AVG | % | Boiler Drum Level Avg |
| 1025 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_MAX | % | Boiler Drum Level Max |
| 1026 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_MIN | % | Boiler Drum Level Min |
| 1027 | Boiler Drum (Steam Drum) | BOILER_DRUM_PRESSURE_SENSOR1 | bar | Boiler Drum Pressure Sensor1 |
| 1028 | Boiler Drum (Steam Drum) | BOILER_DRUM_PRESSURE_SENSOR2 | bar | Boiler Drum Pressure Sensor2 |
| 1029 | Boiler Drum (Steam Drum) | BOILER_DRUM_PRESSURE_SENSOR3 | bar | Boiler Drum Pressure Sensor3 |
| 1030 | Boiler Drum (Steam Drum) | BOILER_DRUM_PRESSURE_AVG | bar | Boiler Drum Pressure Avg |
| 1031 | Boiler Drum (Steam Drum) | BOILER_DRUM_STEAM_DENSITY | kg/m3 | Boiler Drum Steam Density |
| 1032 | Boiler Drum (Steam Drum) | BOILER_DRUM_STEAM_QUALITY | % | Boiler Drum Steam Quality |
| 1033 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_ALARM_HIGH | State | Boiler Drum Level Alarm High |
| 1034 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_ALARM_LOW | State | Boiler Drum Level Alarm Low |
| 1035 | Boiler Drum (Steam Drum) | BOILER_DRUM_LEVEL_CONTROL_OUTPUT | % | Boiler Drum Level Control Output |
| 1036 | Boiler Drum (Steam Drum) | BOILER_DRUM_PRESSURE_ALARM_HIGH | State | Boiler Drum Pressure Alarm High |
| 1037 | Boiler Drum (Steam Drum) | BOILER_DRUM_PRESSURE_ALARM_LOW | State | Boiler Drum Pressure Alarm Low |
| 1038 | Boiler Drum (Steam Drum) | BOILER_DRUM_TEMP_ALARM_HIGH | State | Boiler Drum Temp Alarm High |
| 1039 | Boiler Drum (Steam Drum) | BOILER_DRUM_TEMP_ALARM_LOW | State | Boiler Drum Temp Alarm Low |
| 1040 | Boiler Drum (Steam Drum) | BOILER_DRUM_SYSTEM_STATUS | State | Boiler Drum System Status |
| 1101 | Feedwater System | FEEDWATER_FLOW | t/h | Feedwater Flow |
| 1102 | Feedwater System | FEEDWATER_FLOW_FT01 | t/h | Feedwater Flow Ft01 |
| 1103 | Feedwater System | FEEDWATER_PRESSURE | bar | Feedwater Pressure |
| 1104 | Feedwater System | FEEDWATER_TEMP | °C | Feedwater Temp |
| 1105 | Feedwater System | FEEDWATER_CONTROL_VALVE_POS | % | Feedwater Control Valve Pos |
| 1106 | Feedwater System | FEEDWATER_PUMP_SPEED | RPM | Feedwater Pump Speed |
| 1107 | Feedwater System | FEEDWATER_PUMP_VIBRATION | mm/s | Feedwater Pump Vibration |
| 1108 | Feedwater System | FEEDWATER_PUMP_STATUS | State | Feedwater Pump Status |
| 1109 | Feedwater System | FEEDWATER_PUMP_MOTOR_TEMP | °C | Feedwater Pump Motor Temp |
| 1110 | Feedwater System | FEEDWATER_PUMP_CURRENT | A | Feedwater Pump Current |
| 1111 | Feedwater System | FEEDWATER_PUMP_POWER | kW | Feedwater Pump Power |
| 1112 | Feedwater System | FEEDWATER_PUMP_SUCTION_PRESSURE | bar | Feedwater Pump Suction Pressure |
| 1113 | Feedwater System | FEEDWATER_PUMP_DISCHARGE_PRESSURE | bar | Feedwater Pump Discharge Pressure |
| 1114 | Feedwater System | FEEDWATER_PUMP_FLOW | t/h | Feedwater Pump Flow |
| 1115 | Feedwater System | FEEDWATER_PUMP_BEARING_TEMP | °C | Feedwater Pump Bearing Temp |
| 1116 | Feedwater System | FEEDWATER_VALVE_STATUS | State | Feedwater Valve Status |
| 1117 | Feedwater System | FEEDWATER_VALVE_POSITION | % | Feedwater Valve Position |
| 1118 | Feedwater System | FEEDWATER_LINE_PRESSURE | bar | Feedwater Line Pressure |
| 1119 | Feedwater System | FEEDWATER_LINE_TEMP | °C | Feedwater Line Temp |
| 1120 | Feedwater System | FEEDWATER_LINE_FLOW | t/h | Feedwater Line Flow |
| 1121 | Feedwater System | FEEDWATER_FLOW_SENSOR1 | t/h | Feedwater Flow Sensor1 |
| 1122 | Feedwater System | FEEDWATER_FLOW_SENSOR2 | t/h | Feedwater Flow Sensor2 |
| 1123 | Feedwater System | FEEDWATER_FLOW_AVG | t/h | Feedwater Flow Avg |
| 1124 | Feedwater System | FEEDWATER_FLOW_MAX | t/h | Feedwater Flow Max |
| 1125 | Feedwater System | FEEDWATER_FLOW_MIN | t/h | Feedwater Flow Min |
| 1126 | Feedwater System | FEEDWATER_PRESSURE_SENSOR1 | bar | Feedwater Pressure Sensor1 |
| 1127 | Feedwater System | FEEDWATER_PRESSURE_SENSOR2 | bar | Feedwater Pressure Sensor2 |
| 1128 | Feedwater System | FEEDWATER_PRESSURE_AVG | bar | Feedwater Pressure Avg |
| 1129 | Feedwater System | FEEDWATER_TEMP_SENSOR1 | °C | Feedwater Temp Sensor1 |
| 1130 | Feedwater System | FEEDWATER_TEMP_SENSOR2 | °C | Feedwater Temp Sensor2 |
| 1131 | Feedwater System | FEEDWATER_TEMP_AVG | °C | Feedwater Temp Avg |
| 1132 | Feedwater System | FEEDWATER_SYSTEM_STATUS | State | Feedwater System Status |
| 1133 | Feedwater System | FEEDWATER_ALARM_HIGH_PRESSURE | State | Feedwater Alarm High Pressure |
| 1134 | Feedwater System | FEEDWATER_ALARM_LOW_PRESSURE | State | Feedwater Alarm Low Pressure |
| 1135 | Feedwater System | FEEDWATER_ALARM_HIGH_TEMP | State | Feedwater Alarm High Temp |
| 1136 | Feedwater System | FEEDWATER_ALARM_LOW_TEMP | State | Feedwater Alarm Low Temp |
| 1137 | Feedwater System | FEEDWATER_PUMP_TRIP | State | Feedwater Pump Trip |
| 1138 | Feedwater System | FEEDWATER_PUMP_START_CMD | State | Feedwater Pump Start Cmd |
| 1139 | Feedwater System | FEEDWATER_PUMP_STOP_CMD | State | Feedwater Pump Stop Cmd |
| 1140 | Feedwater System | FEEDWATER_SYSTEM_HEALTH | State | Feedwater System Health |
| 1201 | Furnace / Combustion Chamber | FURNACE_TEMP_ZONE1 | °C | Furnace Temp Zone1 |
| 1202 | Furnace / Combustion Chamber | FURNACE_TEMP_ZONE2 | °C | Furnace Temp Zone2 |
| 1203 | Furnace / Combustion Chamber | FURNACE_TEMP_ZONE3 | °C | Furnace Temp Zone3 |
| 1204 | Furnace / Combustion Chamber | FURNACE_PRESSURE | mbar | Furnace Pressure |
| 1205 | Furnace / Combustion Chamber | FURNACE_FLAME_STATUS | State | Furnace Flame Status |
| 1206 | Furnace / Combustion Chamber | FURNACE_OXYGEN_LEVEL | % | Furnace Oxygen Level |
| 1207 | Furnace / Combustion Chamber | FURNACE_CO_LEVEL | ppm | Furnace Co Level |
| 1208 | Furnace / Combustion Chamber | FURNACE_DRAFT_PRESSURE | mbar | Furnace Draft Pressure |
| 1209 | Furnace / Combustion Chamber | FURNACE_TEMP_AVG | °C | Furnace Temp Avg |
| 1210 | Furnace / Combustion Chamber | FURNACE_TEMP_MAX | °C | Furnace Temp Max |
| 1211 | Furnace / Combustion Chamber | FURNACE_TEMP_MIN | °C | Furnace Temp Min |
| 1212 | Furnace / Combustion Chamber | FURNACE_FLAME_INTENSITY | % | Furnace Flame Intensity |
| 1213 | Furnace / Combustion Chamber | FURNACE_BURNER1_STATUS | State | Furnace Burner1 Status |
| 1214 | Furnace / Combustion Chamber | FURNACE_BURNER2_STATUS | State | Furnace Burner2 Status |
| 1215 | Furnace / Combustion Chamber | FURNACE_BURNER3_STATUS | State | Furnace Burner3 Status |
| 1216 | Furnace / Combustion Chamber | FURNACE_BURNER4_STATUS | State | Furnace Burner4 Status |
| 1217 | Furnace / Combustion Chamber | FURNACE_PRESSURE_SENSOR1 | mbar | Furnace Pressure Sensor1 |
| 1218 | Furnace / Combustion Chamber | FURNACE_PRESSURE_SENSOR2 | mbar | Furnace Pressure Sensor2 |
| 1219 | Furnace / Combustion Chamber | FURNACE_PRESSURE_AVG | mbar | Furnace Pressure Avg |
| 1220 | Furnace / Combustion Chamber | FURNACE_O2_SENSOR1 | % | Furnace O2 Sensor1 |
| 1221 | Furnace / Combustion Chamber | FURNACE_O2_SENSOR2 | % | Furnace O2 Sensor2 |
| 1222 | Furnace / Combustion Chamber | FURNACE_O2_AVG | % | Furnace O2 Avg |
| 1223 | Furnace / Combustion Chamber | FURNACE_CO_SENSOR1 | ppm | Furnace Co Sensor1 |
| 1224 | Furnace / Combustion Chamber | FURNACE_CO_SENSOR2 | ppm | Furnace Co Sensor2 |
| 1225 | Furnace / Combustion Chamber | FURNACE_CO_AVG | ppm | Furnace Co Avg |
| 1226 | Furnace / Combustion Chamber | FURNACE_AIR_FLOW | Nm3/h | Furnace Air Flow |
| 1227 | Furnace / Combustion Chamber | FURNACE_GAS_FLOW | Nm3/h | Furnace Gas Flow |
| 1228 | Furnace / Combustion Chamber | FURNACE_COMBUSTION_EFFICIENCY | % | Furnace Combustion Efficiency |
| 1229 | Furnace / Combustion Chamber | FURNACE_HEAT_RELEASE | kW | Furnace Heat Release |
| 1230 | Furnace / Combustion Chamber | FURNACE_STACK_TEMP | °C | Furnace Stack Temp |
| 1231 | Furnace / Combustion Chamber | FURNACE_ALARM_HIGH_TEMP | State | Furnace Alarm High Temp |
| 1232 | Furnace / Combustion Chamber | FURNACE_ALARM_LOW_TEMP | State | Furnace Alarm Low Temp |
| 1233 | Furnace / Combustion Chamber | FURNACE_ALARM_HIGH_PRESSURE | State | Furnace Alarm High Pressure |
| 1234 | Furnace / Combustion Chamber | FURNACE_ALARM_LOW_PRESSURE | State | Furnace Alarm Low Pressure |
| 1235 | Furnace / Combustion Chamber | FURNACE_FLAME_FAILURE_ALARM | State | Furnace Flame Failure Alarm |
| 1236 | Furnace / Combustion Chamber | FURNACE_BURNER_TRIP | State | Furnace Burner Trip |
| 1237 | Furnace / Combustion Chamber | FURNACE_DRAFT_FAN_STATUS | State | Furnace Draft Fan Status |
| 1238 | Furnace / Combustion Chamber | FURNACE_SYSTEM_STATUS | State | Furnace System Status |
| 1239 | Furnace / Combustion Chamber | FURNACE_COMBUSTION_STATUS | State | Furnace Combustion Status |
| 1240 | Furnace / Combustion Chamber | FURNACE_SYSTEM_HEALTH | State | Furnace System Health |
| 1301 | Superheater | SUPERHEATER_INLET_TEMP | °C | Superheater Inlet Temp |
| 1302 | Superheater | SUPERHEATER_OUTLET_TEMP | °C | Superheater Outlet Temp |
| 1303 | Superheater | SUPERHEATER_STEAM_PRESSURE | bar | Superheater Steam Pressure |
| 1304 | Superheater | SUPERHEATER_STEAM_FLOW | t/h | Superheater Steam Flow |
| 1305 | Superheater | SUPERHEATER_TUBE_TEMP_01 | °C | Superheater Tube Temp 01 |
| 1306 | Superheater | SUPERHEATER_TUBE_TEMP_02 | °C | Superheater Tube Temp 02 |
| 1307 | Superheater | SUPERHEATER_SPRAY_VALVE_POS | % | Superheater Spray Valve Pos |
| 1308 | Superheater | SUPERHEATER_TEMP_SENSOR1 | °C | Superheater Temp Sensor1 |
| 1309 | Superheater | SUPERHEATER_TEMP_SENSOR2 | °C | Superheater Temp Sensor2 |
| 1310 | Superheater | SUPERHEATER_TEMP_SENSOR3 | °C | Superheater Temp Sensor3 |
| 1311 | Superheater | SUPERHEATER_TEMP_AVG | °C | Superheater Temp Avg |
| 1312 | Superheater | SUPERHEATER_TEMP_MAX | °C | Superheater Temp Max |
| 1313 | Superheater | SUPERHEATER_TEMP_MIN | °C | Superheater Temp Min |
| 1314 | Superheater | SUPERHEATER_PRESSURE_SENSOR1 | bar | Superheater Pressure Sensor1 |
| 1315 | Superheater | SUPERHEATER_PRESSURE_SENSOR2 | bar | Superheater Pressure Sensor2 |
| 1316 | Superheater | SUPERHEATER_PRESSURE_AVG | bar | Superheater Pressure Avg |
| 1317 | Superheater | SUPERHEATER_FLOW_SENSOR1 | t/h | Superheater Flow Sensor1 |
| 1318 | Superheater | SUPERHEATER_FLOW_SENSOR2 | t/h | Superheater Flow Sensor2 |
| 1319 | Superheater | SUPERHEATER_FLOW_AVG | t/h | Superheater Flow Avg |
| 1320 | Superheater | SUPERHEATER_SPRAY_FLOW | t/h | Superheater Spray Flow |
| 1321 | Superheater | SUPERHEATER_SPRAY_PRESSURE | bar | Superheater Spray Pressure |
| 1322 | Superheater | SUPERHEATER_SPRAY_TEMP | °C | Superheater Spray Temp |
| 1323 | Superheater | SUPERHEATER_SPRAY_VALVE_STATUS | State | Superheater Spray Valve Status |
| 1324 | Superheater | SUPERHEATER_TUBE_TEMP_03 | °C | Superheater Tube Temp 03 |
| 1325 | Superheater | SUPERHEATER_TUBE_TEMP_04 | °C | Superheater Tube Temp 04 |
| 1326 | Superheater | SUPERHEATER_TUBE_TEMP_05 | °C | Superheater Tube Temp 05 |
| 1327 | Superheater | SUPERHEATER_TUBE_TEMP_06 | °C | Superheater Tube Temp 06 |
| 1328 | Superheater | SUPERHEATER_TUBE_TEMP_07 | °C | Superheater Tube Temp 07 |
| 1329 | Superheater | SUPERHEATER_TUBE_TEMP_08 | °C | Superheater Tube Temp 08 |
| 1330 | Superheater | SUPERHEATER_TUBE_TEMP_09 | °C | Superheater Tube Temp 09 |
| 1331 | Superheater | SUPERHEATER_ALARM_HIGH_TEMP | State | Superheater Alarm High Temp |
| 1332 | Superheater | SUPERHEATER_ALARM_LOW_TEMP | State | Superheater Alarm Low Temp |
| 1333 | Superheater | SUPERHEATER_ALARM_HIGH_PRESSURE | State | Superheater Alarm High Pressure |
| 1334 | Superheater | SUPERHEATER_ALARM_LOW_PRESSURE | State | Superheater Alarm Low Pressure |
| 1335 | Superheater | SUPERHEATER_TRIP_STATUS | State | Superheater Trip Status |
| 1336 | Superheater | SUPERHEATER_SYSTEM_STATUS | State | Superheater System Status |
| 1337 | Superheater | SUPERHEATER_STEAM_DENSITY | kg/m3 | Superheater Steam Density |
| 1338 | Superheater | SUPERHEATER_STEAM_ENTHALPY | kJ/kg | Superheater Steam Enthalpy |
| 1339 | Superheater | SUPERHEATER_HEAT_TRANSFER | kW | Superheater Heat Transfer |
| 1340 | Superheater | SUPERHEATER_SYSTEM_HEALTH | State | Superheater System Health |
| 1401 | Economizer | ECONOMIZER_INLET_TEMP | °C | Economizer Inlet Temp |
| 1402 | Economizer | ECONOMIZER_OUTLET_TEMP | °C | Economizer Outlet Temp |
| 1403 | Economizer | ECONOMIZER_GAS_TEMP | °C | Economizer Gas Temp |
| 1404 | Economizer | ECONOMIZER_PRESSURE_DROP | bar | Economizer Pressure Drop |
| 1405 | Economizer | ECONOMIZER_WATER_FLOW | t/h | Economizer Water Flow |
| 1406 | Economizer | ECONOMIZER_INLET_PRESSURE | bar | Economizer Inlet Pressure |
| 1407 | Economizer | ECONOMIZER_OUTLET_PRESSURE | bar | Economizer Outlet Pressure |
| 1408 | Economizer | ECONOMIZER_WATER_TEMP | °C | Economizer Water Temp |
| 1409 | Economizer | ECONOMIZER_GAS_FLOW | Nm3/h | Economizer Gas Flow |
| 1410 | Economizer | ECONOMIZER_HEAT_TRANSFER_RATE | kW | Economizer Heat Transfer Rate |
| 1411 | Economizer | ECONOMIZER_TUBE_TEMP_01 | °C | Economizer Tube Temp 01 |
| 1412 | Economizer | ECONOMIZER_TUBE_TEMP_02 | °C | Economizer Tube Temp 02 |
| 1413 | Economizer | ECONOMIZER_TUBE_TEMP_03 | °C | Economizer Tube Temp 03 |
| 1414 | Economizer | ECONOMIZER_TUBE_TEMP_04 | °C | Economizer Tube Temp 04 |
| 1415 | Economizer | ECONOMIZER_TUBE_TEMP_05 | °C | Economizer Tube Temp 05 |
| 1416 | Economizer | ECONOMIZER_TUBE_TEMP_06 | °C | Economizer Tube Temp 06 |
| 1417 | Economizer | ECONOMIZER_TEMP_SENSOR1 | °C | Economizer Temp Sensor1 |
| 1418 | Economizer | ECONOMIZER_TEMP_SENSOR2 | °C | Economizer Temp Sensor2 |
| 1419 | Economizer | ECONOMIZER_TEMP_SENSOR3 | °C | Economizer Temp Sensor3 |
| 1420 | Economizer | ECONOMIZER_TEMP_AVG | °C | Economizer Temp Avg |
| 1421 | Economizer | ECONOMIZER_TEMP_MAX | °C | Economizer Temp Max |
| 1422 | Economizer | ECONOMIZER_TEMP_MIN | °C | Economizer Temp Min |
| 1423 | Economizer | ECONOMIZER_PRESSURE_SENSOR1 | bar | Economizer Pressure Sensor1 |
| 1424 | Economizer | ECONOMIZER_PRESSURE_SENSOR2 | bar | Economizer Pressure Sensor2 |
| 1425 | Economizer | ECONOMIZER_PRESSURE_AVG | bar | Economizer Pressure Avg |
| 1426 | Economizer | ECONOMIZER_FLOW_SENSOR1 | t/h | Economizer Flow Sensor1 |
| 1427 | Economizer | ECONOMIZER_FLOW_SENSOR2 | t/h | Economizer Flow Sensor2 |
| 1428 | Economizer | ECONOMIZER_FLOW_AVG | t/h | Economizer Flow Avg |
| 1429 | Economizer | ECONOMIZER_GAS_TEMP_SENSOR | °C | Economizer Gas Temp Sensor |
| 1430 | Economizer | ECONOMIZER_GAS_TEMP_AVG | °C | Economizer Gas Temp Avg |
| 1431 | Economizer | ECONOMIZER_ALARM_HIGH_TEMP | State | Economizer Alarm High Temp |
| 1432 | Economizer | ECONOMIZER_ALARM_LOW_TEMP | State | Economizer Alarm Low Temp |
| 1433 | Economizer | ECONOMIZER_ALARM_HIGH_PRESSURE | State | Economizer Alarm High Pressure |
| 1434 | Economizer | ECONOMIZER_ALARM_LOW_PRESSURE | State | Economizer Alarm Low Pressure |
| 1435 | Economizer | ECONOMIZER_TUBE_LEAK_STATUS | State | Economizer Tube Leak Status |
| 1436 | Economizer | ECONOMIZER_BYPASS_VALVE_POS | % | Economizer Bypass Valve Pos |
| 1437 | Economizer | ECONOMIZER_BYPASS_VALVE_STATUS | State | Economizer Bypass Valve Status |
| 1438 | Economizer | ECONOMIZER_SYSTEM_STATUS | State | Economizer System Status |
| 1439 | Economizer | ECONOMIZER_HEAT_EFFICIENCY | % | Economizer Heat Efficiency |
| 1440 | Economizer | ECONOMIZER_SYSTEM_HEALTH | State | Economizer System Health |
| 1501 | Air System (FD Fan / PA Fan) | FD_FAN_SPEED | RPM | Fd Fan Speed |
| 1502 | Air System (FD Fan / PA Fan) | FD_FAN_VIBRATION | mm/s | Fd Fan Vibration |
| 1503 | Air System (FD Fan / PA Fan) | FD_FAN_MOTOR_TEMP | °C | Fd Fan Motor Temp |
| 1504 | Air System (FD Fan / PA Fan) | FD_FAN_STATUS | State | Fd Fan Status |
| 1505 | Air System (FD Fan / PA Fan) | FD_FAN_DISCHARGE_PRESSURE | mbar | Fd Fan Discharge Pressure |
| 1506 | Air System (FD Fan / PA Fan) | FD_FAN_SUCTION_PRESSURE | mbar | Fd Fan Suction Pressure |
| 1507 | Air System (FD Fan / PA Fan) | FD_FAN_AIR_FLOW | Nm3/h | Fd Fan Air Flow |
| 1508 | Air System (FD Fan / PA Fan) | FD_FAN_BEARING_TEMP | °C | Fd Fan Bearing Temp |
| 1509 | Air System (FD Fan / PA Fan) | FD_FAN_MOTOR_CURRENT | A | Fd Fan Motor Current |
| 1510 | Air System (FD Fan / PA Fan) | FD_FAN_MOTOR_POWER | kW | Fd Fan Motor Power |
| 1511 | Air System (FD Fan / PA Fan) | FD_FAN_VIB_SENSOR1 | mm/s | Fd Fan Vib Sensor1 |
| 1512 | Air System (FD Fan / PA Fan) | FD_FAN_VIB_SENSOR2 | mm/s | Fd Fan Vib Sensor2 |
| 1513 | Air System (FD Fan / PA Fan) | FD_FAN_SPEED_SENSOR | RPM | Fd Fan Speed Sensor |
| 1514 | Air System (FD Fan / PA Fan) | FD_FAN_TEMP_SENSOR | °C | Fd Fan Temp Sensor |
| 1515 | Air System (FD Fan / PA Fan) | FD_FAN_PRESSURE_SENSOR | mbar | Fd Fan Pressure Sensor |
| 1516 | Air System (FD Fan / PA Fan) | FD_FAN_SYSTEM_STATUS | State | Fd Fan System Status |
| 1517 | Air System (FD Fan / PA Fan) | FD_FAN_START_COMMAND | State | Fd Fan Start Command |
| 1518 | Air System (FD Fan / PA Fan) | FD_FAN_STOP_COMMAND | State | Fd Fan Stop Command |
| 1519 | Air System (FD Fan / PA Fan) | FD_FAN_TRIP_STATUS | State | Fd Fan Trip Status |
| 1520 | Air System (FD Fan / PA Fan) | FD_FAN_HEALTH_INDEX | State | Fd Fan Health Index |
| 1521 | Air System (FD Fan / PA Fan) | PA_FAN_SPEED | RPM | Pa Fan Speed |
| 1522 | Air System (FD Fan / PA Fan) | PA_FAN_VIBRATION | mm/s | Pa Fan Vibration |
| 1523 | Air System (FD Fan / PA Fan) | PA_FAN_MOTOR_TEMP | °C | Pa Fan Motor Temp |
| 1524 | Air System (FD Fan / PA Fan) | PA_FAN_STATUS | State | Pa Fan Status |
| 1525 | Air System (FD Fan / PA Fan) | PA_FAN_AIR_FLOW | Nm3/h | Pa Fan Air Flow |
| 1526 | Air System (FD Fan / PA Fan) | PA_FAN_DISCHARGE_PRESSURE | mbar | Pa Fan Discharge Pressure |
| 1527 | Air System (FD Fan / PA Fan) | PA_FAN_SUCTION_PRESSURE | mbar | Pa Fan Suction Pressure |
| 1528 | Air System (FD Fan / PA Fan) | PA_FAN_BEARING_TEMP | °C | Pa Fan Bearing Temp |
| 1529 | Air System (FD Fan / PA Fan) | PA_FAN_MOTOR_CURRENT | A | Pa Fan Motor Current |
| 1530 | Air System (FD Fan / PA Fan) | PA_FAN_MOTOR_POWER | kW | Pa Fan Motor Power |
| 1531 | Air System (FD Fan / PA Fan) | PA_FAN_VIB_SENSOR1 | mm/s | Pa Fan Vib Sensor1 |
| 1532 | Air System (FD Fan / PA Fan) | PA_FAN_VIB_SENSOR2 | mm/s | Pa Fan Vib Sensor2 |
| 1533 | Air System (FD Fan / PA Fan) | PA_FAN_SPEED_SENSOR | RPM | Pa Fan Speed Sensor |
| 1534 | Air System (FD Fan / PA Fan) | PA_FAN_TEMP_SENSOR | °C | Pa Fan Temp Sensor |
| 1535 | Air System (FD Fan / PA Fan) | PA_FAN_PRESSURE_SENSOR | mbar | Pa Fan Pressure Sensor |
| 1536 | Air System (FD Fan / PA Fan) | PA_FAN_SYSTEM_STATUS | State | Pa Fan System Status |
| 1537 | Air System (FD Fan / PA Fan) | PA_FAN_START_COMMAND | State | Pa Fan Start Command |
| 1538 | Air System (FD Fan / PA Fan) | PA_FAN_STOP_COMMAND | State | Pa Fan Stop Command |
| 1539 | Air System (FD Fan / PA Fan) | PA_FAN_TRIP_STATUS | State | Pa Fan Trip Status |
| 1540 | Air System (FD Fan / PA Fan) | PA_FAN_HEALTH_INDEX | State | Pa Fan Health Index |
| 1601 | Induced Draft Fan (ID Fan) | ID_FAN_SPEED | RPM | Id Fan Speed |
| 1602 | Induced Draft Fan (ID Fan) | ID_FAN_VIBRATION | mm/s | Id Fan Vibration |
| 1603 | Induced Draft Fan (ID Fan) | ID_FAN_MOTOR_TEMP | °C | Id Fan Motor Temp |
| 1604 | Induced Draft Fan (ID Fan) | ID_FAN_STATUS | State | Id Fan Status |
| 1605 | Induced Draft Fan (ID Fan) | ID_FAN_SUCTION_PRESSURE | mbar | Id Fan Suction Pressure |
| 1606 | Induced Draft Fan (ID Fan) | ID_FAN_DISCHARGE_PRESSURE | mbar | Id Fan Discharge Pressure |
| 1607 | Induced Draft Fan (ID Fan) | FLUE_GAS_FLOW | Nm3/h | Flue Gas Flow |
| 1608 | Induced Draft Fan (ID Fan) | ID_FAN_BEARING_TEMP | °C | Id Fan Bearing Temp |
| 1609 | Induced Draft Fan (ID Fan) | ID_FAN_MOTOR_CURRENT | A | Id Fan Motor Current |
| 1610 | Induced Draft Fan (ID Fan) | ID_FAN_MOTOR_POWER | kW | Id Fan Motor Power |
| 1611 | Induced Draft Fan (ID Fan) | ID_FAN_VIB_SENSOR1 | mm/s | Id Fan Vib Sensor1 |
| 1612 | Induced Draft Fan (ID Fan) | ID_FAN_VIB_SENSOR2 | mm/s | Id Fan Vib Sensor2 |
| 1613 | Induced Draft Fan (ID Fan) | ID_FAN_SPEED_SENSOR | RPM | Id Fan Speed Sensor |
| 1614 | Induced Draft Fan (ID Fan) | ID_FAN_TEMP_SENSOR | °C | Id Fan Temp Sensor |
| 1615 | Induced Draft Fan (ID Fan) | ID_FAN_PRESSURE_SENSOR | mbar | Id Fan Pressure Sensor |
| 1616 | Induced Draft Fan (ID Fan) | ID_FAN_GAS_TEMP | °C | Id Fan Gas Temp |
| 1617 | Induced Draft Fan (ID Fan) | ID_FAN_STACK_PRESSURE | mbar | Id Fan Stack Pressure |
| 1618 | Induced Draft Fan (ID Fan) | ID_FAN_STACK_TEMP | °C | Id Fan Stack Temp |
| 1619 | Induced Draft Fan (ID Fan) | ID_FAN_START_COMMAND | State | Id Fan Start Command |
| 1620 | Induced Draft Fan (ID Fan) | ID_FAN_STOP_COMMAND | State | Id Fan Stop Command |
| 1621 | Induced Draft Fan (ID Fan) | ID_FAN_TRIP_STATUS | State | Id Fan Trip Status |
| 1622 | Induced Draft Fan (ID Fan) | ID_FAN_SYSTEM_STATUS | State | Id Fan System Status |
| 1623 | Induced Draft Fan (ID Fan) | ID_FAN_HEALTH_INDEX | State | Id Fan Health Index |
| 1624 | Induced Draft Fan (ID Fan) | FLUE_GAS_TEMP | °C | Flue Gas Temp |
| 1625 | Induced Draft Fan (ID Fan) | FLUE_GAS_OXYGEN | % | Flue Gas Oxygen |
| 1626 | Induced Draft Fan (ID Fan) | FLUE_GAS_CO_LEVEL | ppm | Flue Gas Co Level |
| 1627 | Induced Draft Fan (ID Fan) | FLUE_GAS_NOX_LEVEL | mg/Nm3 | Flue Gas Nox Level |
| 1628 | Induced Draft Fan (ID Fan) | FLUE_GAS_SO2_LEVEL | mg/Nm3 | Flue Gas So2 Level |
| 1629 | Induced Draft Fan (ID Fan) | FLUE_GAS_FLOW_SENSOR1 | Nm3/h | Flue Gas Flow Sensor1 |
| 1630 | Induced Draft Fan (ID Fan) | FLUE_GAS_FLOW_SENSOR2 | Nm3/h | Flue Gas Flow Sensor2 |
| 1631 | Induced Draft Fan (ID Fan) | ID_FAN_PRESSURE_DROP | mbar | Id Fan Pressure Drop |
| 1632 | Induced Draft Fan (ID Fan) | ID_FAN_SPEED_SETPOINT | RPM | Id Fan Speed Setpoint |
| 1633 | Induced Draft Fan (ID Fan) | ID_FAN_VFD_FREQ | Hz | Id Fan Vfd Freq |
| 1634 | Induced Draft Fan (ID Fan) | ID_FAN_VFD_STATUS | State | Id Fan Vfd Status |
| 1635 | Induced Draft Fan (ID Fan) | ID_FAN_ALARM_HIGH_TEMP | State | Id Fan Alarm High Temp |
| 1636 | Induced Draft Fan (ID Fan) | ID_FAN_ALARM_HIGH_VIB | State | Id Fan Alarm High Vib |
| 1637 | Induced Draft Fan (ID Fan) | ID_FAN_ALARM_LOW_PRESSURE | State | Id Fan Alarm Low Pressure |
| 1638 | Induced Draft Fan (ID Fan) | ID_FAN_SYSTEM_FAULT | State | Id Fan System Fault |
| 1639 | Induced Draft Fan (ID Fan) | ID_FAN_OPERATION_MODE | State | Id Fan Operation Mode |
| 1640 | Induced Draft Fan (ID Fan) | ID_FAN_MAINTENANCE_STATUS | State | Id Fan Maintenance Status |
| 1701 | Fuel System (Coal / Gas / Oil) | FUEL_FLOW | t/h | Fuel Flow |
| 1702 | Fuel System (Coal / Gas / Oil) | FUEL_PRESSURE | bar | Fuel Pressure |
| 1703 | Fuel System (Coal / Gas / Oil) | FUEL_TEMP | °C | Fuel Temp |
| 1704 | Fuel System (Coal / Gas / Oil) | BURNER_STATUS | State | Burner Status |
| 1705 | Fuel System (Coal / Gas / Oil) | BURNER_FLAME_STATUS | State | Burner Flame Status |
| 1706 | Fuel System (Coal / Gas / Oil) | COAL_FEED_RATE | t/h | Coal Feed Rate |
| 1707 | Fuel System (Coal / Gas / Oil) | COAL_MILL_TEMP | °C | Coal Mill Temp |
| 1708 | Fuel System (Coal / Gas / Oil) | COAL_MILL_VIBRATION | mm/s | Coal Mill Vibration |
| 1709 | Fuel System (Coal / Gas / Oil) | COAL_MILL_STATUS | State | Coal Mill Status |
| 1710 | Fuel System (Coal / Gas / Oil) | COAL_MILL_SPEED | RPM | Coal Mill Speed |
| 1711 | Fuel System (Coal / Gas / Oil) | COAL_MILL_PRESSURE | bar | Coal Mill Pressure |
| 1712 | Fuel System (Coal / Gas / Oil) | COAL_MILL_CURRENT | A | Coal Mill Current |
| 1713 | Fuel System (Coal / Gas / Oil) | COAL_MILL_POWER | kW | Coal Mill Power |
| 1714 | Fuel System (Coal / Gas / Oil) | COAL_MILL_BEARING_TEMP | °C | Coal Mill Bearing Temp |
| 1715 | Fuel System (Coal / Gas / Oil) | COAL_MILL_MOTOR_TEMP | °C | Coal Mill Motor Temp |
| 1716 | Fuel System (Coal / Gas / Oil) | COAL_MILL_START_COMMAND | State | Coal Mill Start Command |
| 1717 | Fuel System (Coal / Gas / Oil) | COAL_MILL_STOP_COMMAND | State | Coal Mill Stop Command |
| 1718 | Fuel System (Coal / Gas / Oil) | COAL_MILL_TRIP_STATUS | State | Coal Mill Trip Status |
| 1719 | Fuel System (Coal / Gas / Oil) | COAL_MILL_HEALTH_INDEX | State | Coal Mill Health Index |
| 1720 | Fuel System (Coal / Gas / Oil) | COAL_MILL_SYSTEM_STATUS | State | Coal Mill System Status |
| 1721 | Fuel System (Coal / Gas / Oil) | FUEL_VALVE_POSITION | % | Fuel Valve Position |
| 1722 | Fuel System (Coal / Gas / Oil) | FUEL_VALVE_STATUS | State | Fuel Valve Status |
| 1723 | Fuel System (Coal / Gas / Oil) | FUEL_LINE_PRESSURE | bar | Fuel Line Pressure |
| 1724 | Fuel System (Coal / Gas / Oil) | FUEL_LINE_TEMP | °C | Fuel Line Temp |
| 1725 | Fuel System (Coal / Gas / Oil) | FUEL_PUMP_SPEED | RPM | Fuel Pump Speed |
| 1726 | Fuel System (Coal / Gas / Oil) | FUEL_PUMP_STATUS | State | Fuel Pump Status |
| 1727 | Fuel System (Coal / Gas / Oil) | FUEL_PUMP_VIBRATION | mm/s | Fuel Pump Vibration |
| 1728 | Fuel System (Coal / Gas / Oil) | FUEL_PUMP_CURRENT | A | Fuel Pump Current |
| 1729 | Fuel System (Coal / Gas / Oil) | FUEL_PUMP_POWER | kW | Fuel Pump Power |
| 1730 | Fuel System (Coal / Gas / Oil) | FUEL_PUMP_BEARING_TEMP | °C | Fuel Pump Bearing Temp |
| 1731 | Fuel System (Coal / Gas / Oil) | BURNER_AIR_FLOW | Nm3/h | Burner Air Flow |
| 1732 | Fuel System (Coal / Gas / Oil) | BURNER_GAS_FLOW | Nm3/h | Burner Gas Flow |
| 1733 | Fuel System (Coal / Gas / Oil) | BURNER_TEMP | °C | Burner Temp |
| 1734 | Fuel System (Coal / Gas / Oil) | BURNER_PRESSURE | bar | Burner Pressure |
| 1735 | Fuel System (Coal / Gas / Oil) | BURNER_FLAME_INTENSITY | % | Burner Flame Intensity |
| 1736 | Fuel System (Coal / Gas / Oil) | FUEL_SYSTEM_STATUS | State | Fuel System Status |
| 1737 | Fuel System (Coal / Gas / Oil) | FUEL_SYSTEM_HEALTH | State | Fuel System Health |
| 1738 | Fuel System (Coal / Gas / Oil) | FUEL_ALARM_HIGH_PRESSURE | State | Fuel Alarm High Pressure |
| 1739 | Fuel System (Coal / Gas / Oil) | FUEL_ALARM_LOW_PRESSURE | State | Fuel Alarm Low Pressure |
| 1740 | Fuel System (Coal / Gas / Oil) | FUEL_ALARM_HIGH_TEMP | State | Fuel Alarm High Temp |
| 1801 | Steam Output System | MAIN_STEAM_PRESSURE | bar | Main Steam Pressure |
| 1802 | Steam Output System | MAIN_STEAM_TEMP | °C | Main Steam Temp |
| 1803 | Steam Output System | MAIN_STEAM_FLOW | t/h | Main Steam Flow |
| 1804 | Steam Output System | STEAM_VALVE_POSITION | % | Steam Valve Position |
| 1805 | Steam Output System | STEAM_HEADER_PRESSURE | bar | Steam Header Pressure |
| 1806 | Steam Output System | STEAM_HEADER_TEMP | °C | Steam Header Temp |
| 1807 | Steam Output System | STEAM_HEADER_FLOW | t/h | Steam Header Flow |
| 1808 | Steam Output System | STEAM_LINE_PRESSURE | bar | Steam Line Pressure |
| 1809 | Steam Output System | STEAM_LINE_TEMP | °C | Steam Line Temp |
| 1810 | Steam Output System | STEAM_LINE_FLOW | t/h | Steam Line Flow |
| 1811 | Steam Output System | STEAM_FLOW_SENSOR1 | t/h | Steam Flow Sensor1 |
| 1812 | Steam Output System | STEAM_FLOW_SENSOR2 | t/h | Steam Flow Sensor2 |
| 1813 | Steam Output System | STEAM_PRESSURE_SENSOR1 | bar | Steam Pressure Sensor1 |
| 1814 | Steam Output System | STEAM_PRESSURE_SENSOR2 | bar | Steam Pressure Sensor2 |
| 1815 | Steam Output System | STEAM_TEMP_SENSOR1 | °C | Steam Temp Sensor1 |
| 1816 | Steam Output System | STEAM_TEMP_SENSOR2 | °C | Steam Temp Sensor2 |
| 1817 | Steam Output System | MAIN_STEAM_DENSITY | kg/m3 | Main Steam Density |
| 1818 | Steam Output System | MAIN_STEAM_ENTHALPY | kJ/kg | Main Steam Enthalpy |
| 1819 | Steam Output System | MAIN_STEAM_QUALITY | % | Main Steam Quality |
| 1820 | Steam Output System | STEAM_HEADER_LEVEL | % | Steam Header Level |
| 1821 | Steam Output System | STEAM_VALVE_STATUS | State | Steam Valve Status |
| 1822 | Steam Output System | STEAM_VALVE_CONTROL_SIGNAL | % | Steam Valve Control Signal |
| 1823 | Steam Output System | STEAM_TURBINE_INLET_PRESSURE | bar | Steam Turbine Inlet Pressure |
| 1824 | Steam Output System | STEAM_TURBINE_INLET_TEMP | °C | Steam Turbine Inlet Temp |
| 1825 | Steam Output System | STEAM_TURBINE_INLET_FLOW | t/h | Steam Turbine Inlet Flow |
| 1826 | Steam Output System | STEAM_TRAP_STATUS | State | Steam Trap Status |
| 1827 | Steam Output System | STEAM_TRAP_FLOW | t/h | Steam Trap Flow |
| 1828 | Steam Output System | STEAM_TRAP_TEMP | °C | Steam Trap Temp |
| 1829 | Steam Output System | STEAM_PIPELINE_PRESSURE_DROP | bar | Steam Pipeline Pressure Drop |
| 1830 | Steam Output System | STEAM_PIPELINE_TEMP_DROP | °C | Steam Pipeline Temp Drop |
| 1831 | Steam Output System | MAIN_STEAM_SETPOINT | bar | Main Steam Setpoint |
| 1832 | Steam Output System | STEAM_HEADER_SETPOINT | bar | Steam Header Setpoint |
| 1833 | Steam Output System | STEAM_ALARM_HIGH_PRESSURE | State | Steam Alarm High Pressure |
| 1834 | Steam Output System | STEAM_ALARM_LOW_PRESSURE | State | Steam Alarm Low Pressure |
| 1835 | Steam Output System | STEAM_ALARM_HIGH_TEMP | State | Steam Alarm High Temp |
| 1836 | Steam Output System | STEAM_ALARM_LOW_TEMP | State | Steam Alarm Low Temp |
| 1837 | Steam Output System | STEAM_SYSTEM_STATUS | State | Steam System Status |
| 1838 | Steam Output System | STEAM_SYSTEM_HEALTH | State | Steam System Health |
| 1839 | Steam Output System | STEAM_OUTPUT_EFFICIENCY | % | Steam Output Efficiency |
| 1840 | Steam Output System | STEAM_PIPELINE_HEALTH | State | Steam Pipeline Health |
| 1901 | Safety and Protection | BOILER_TRIP_STATUS | State | Boiler Trip Status |
| 1902 | Safety and Protection | EMERGENCY_SHUTDOWN | State | Emergency Shutdown |
| 1903 | Safety and Protection | DRUM_LEVEL_TRIP | State | Drum Level Trip |
| 1904 | Safety and Protection | HIGH_PRESSURE_TRIP | State | High Pressure Trip |
| 1905 | Safety and Protection | LOW_WATER_LEVEL_TRIP | State | Low Water Level Trip |
| 1906 | Safety and Protection | FLAME_FAILURE_TRIP | State | Flame Failure Trip |
| 1907 | Safety and Protection | HIGH_TEMP_TRIP | State | High Temp Trip |
| 1908 | Safety and Protection | LOW_TEMP_TRIP | State | Low Temp Trip |
| 1909 | Safety and Protection | FAN_FAILURE_TRIP | State | Fan Failure Trip |
| 1910 | Safety and Protection | FUEL_SUPPLY_TRIP | State | Fuel Supply Trip |
| 1911 | Safety and Protection | BOILER_PROTECTION_ACTIVE | State | Boiler Protection Active |
| 1912 | Safety and Protection | BOILER_ALARM_ACTIVE | State | Boiler Alarm Active |
| 1913 | Safety and Protection | BOILER_WARNING_ACTIVE | State | Boiler Warning Active |
| 1914 | Safety and Protection | SAFETY_VALVE_STATUS | State | Safety Valve Status |
| 1915 | Safety and Protection | SAFETY_VALVE_POSITION | % | Safety Valve Position |
| 1916 | Safety and Protection | PRESSURE_RELIEF_VALVE_STATUS | State | Pressure Relief Valve Status |
| 1917 | Safety and Protection | FIRE_DETECTION_STATUS | State | Fire Detection Status |
| 1918 | Safety and Protection | GAS_LEAK_DETECTION | State | Gas Leak Detection |
| 1919 | Safety and Protection | BOILER_INTERLOCK_STATUS | State | Boiler Interlock Status |
| 1920 | Safety and Protection | BOILER_LOCKOUT_STATUS | State | Boiler Lockout Status |
| 1921 | Safety and Protection | EMERGENCY_STOP_BUTTON | State | Emergency Stop Button |
| 1922 | Safety and Protection | CONTROL_SYSTEM_FAULT | State | Control System Fault |
| 1923 | Safety and Protection | SENSOR_FAILURE_ALARM | State | Sensor Failure Alarm |
| 1924 | Safety and Protection | HIGH_VIBRATION_ALARM | State | High Vibration Alarm |
| 1925 | Safety and Protection | LOW_FLOW_ALARM | State | Low Flow Alarm |
| 1926 | Safety and Protection | HIGH_FLOW_ALARM | State | High Flow Alarm |
| 1927 | Safety and Protection | HIGH_OXYGEN_ALARM | State | High Oxygen Alarm |
| 1928 | Safety and Protection | LOW_OXYGEN_ALARM | State | Low Oxygen Alarm |
| 1929 | Safety and Protection | FLAME_MONITOR_STATUS | State | Flame Monitor Status |
| 1930 | Safety and Protection | BURNER_SAFETY_STATUS | State | Burner Safety Status |
| 1931 | Safety and Protection | SYSTEM_HEALTH_INDEX | State | System Health Index |
| 1932 | Safety and Protection | BOILER_OPERATION_MODE | State | Boiler Operation Mode |
| 1933 | Safety and Protection | BOILER_START_PERMISSION | State | Boiler Start Permission |
| 1934 | Safety and Protection | BOILER_STOP_COMMAND | State | Boiler Stop Command |
| 1935 | Safety and Protection | BOILER_START_COMMAND | State | Boiler Start Command |
| 1936 | Safety and Protection | BOILER_SAFETY_LOCK | State | Boiler Safety Lock |
| 1937 | Safety and Protection | BOILER_SYSTEM_STATUS | State | Boiler System Status |
| 1938 | Safety and Protection | BOILER_CRITICAL_ALARM | State | Boiler Critical Alarm |
| 1939 | Safety and Protection | BOILER_SHUTDOWN_REASON | State | Boiler Shutdown Reason |
| 1940 | Safety and Protection | BOILER_EVENT_LOG_STATUS | State | Boiler Event Log Status |